id,component_id,name,unit,min_value,max_value,current_value,set_value,created_at,updated_at,show_in_graph,is_writable,modbus_address,modbus_type,data_type,show_in_ui,component_name,operand,description
8b21da59-dea9-4959-953b-4b2efc65e9fd,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.706007+00,false,true,2050,holding_register,float,false,Backline Heater,W_kd3,Derivative gain coefficient for PID controller - determines response to rate of change of error
d68d89b7-38c8-40ed-befc-09b0a714192a,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,temp_min_limit,°C,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.805066+00,false,true,2056,holding_register,float,false,Backline Heater,W_HeaterMin3,Minimum temperature limit for the heater in degrees Celsius
d32f51cf-ab4c-4d81-a475-a77d532809ae,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.608649+00,false,true,2046,holding_register,float,false,Backline Heater,W_kp3,Proportional gain coefficient for PID controller - determines response to current error
69fe8a76-a8d0-42da-ba83-d0fcbe063a8d,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.904911+00,false,false,2042,input_register,int32,false,Backline Heater,R_PIDVal3,Current PID controller output value as percentage of maximum power
73f16b0e-6a82-4027-a1cf-66bfa16dba69,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,power_on,boolean,0,1,0,0.5,2025-04-21 15:24:16.041814+00,2025-04-22 18:03:31.00583+00,false,true,4,coil,binary,true,Backline Heater,W_PID3,Controls whether the heater is powered on (1) or off (0)
9c99ed1b-1c30-4536-8ac1-3099f99a5afe,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,temperature_set,°C,0,1000,25,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.514211+00,false,true,2040,holding_register,float,true,Backline Heater,W_HeaterSetVal3,Target temperature setpoint for the heater in degrees Celsius
ab12a46c-35d4-43b0-a2a4-8b4cd088af95,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,temp_max_limit,°C,0,1000,1000,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.854987+00,false,true,2058,holding_register,float,false,Backline Heater,W_HeaterMax3,Maximum temperature limit for the heater in degrees Celsius
3f780bc5-c7e1-4653-a4bf-6d773904c0ea,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.65833+00,false,true,2048,holding_register,float,false,Backline Heater,W_ki3,Integral gain coefficient for PID controller - determines response to accumulated error
62c28aac-7300-4d3d-85c7-f043c3226439,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,temperature_read,°C,0,1000,25.1348920936166,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.561847+00,false,false,2054,input_register,float,true,Backline Heater,R_TCVal3,Current temperature reading from thermocouple in degrees Celsius
15cfe7b4-a17b-4b46-a532-ab8b8aaaddfc,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,autotune_on,boolean,0,1,0,0.5,2025-04-21 15:24:16.041814+00,2025-04-23 16:38:42.654318+00,false,true,5,coil,binary,false,Backline Heater,W_PIDTune3,Activates PID autotune mode to automatically calculate optimal PID parameters
3d2e61d7-46f0-411a-a69e-fe3a444ed4ab,e2f96a0b-9081-4350-8e0d-c7e0c1ab7ef5,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:38.755352+00,false,true,2052,holding_register,int32,false,Backline Heater,W_PIDPeriod3,PID calculation time period in milliseconds that determines control loop frequency
46f37a7c-8aad-49f9-90fe-1881d3b10259,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.334121+00,false,true,2010,holding_register,float,false,Champer Heater,W_kd1,Derivative gain coefficient for PID controller - determines response to rate of change of error
c57b029c-c17a-4f79-b829-e11d3e12fb32,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.288131+00,false,true,2008,holding_register,float,false,Champer Heater,W_ki1,Integral gain coefficient for PID controller - determines response to accumulated error
6979fd01-718f-4d27-a91c-5af3d9d0c52d,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.238443+00,false,true,2006,holding_register,float,false,Champer Heater,W_kp1,Proportional gain coefficient for PID controller - determines response to current error
5a4a739c-6e4d-4966-944a-d3e6f04620fc,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.094531+00,false,true,1,coil,binary,false,Champer Heater,W_PIDTune1,Activates PID autotune mode to automatically calculate optimal PID parameters
b6433c16-cb13-4e6a-b5b8-1b1519f0b44b,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,temperature_read,°C,0,1000,25.1348920936166,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.189251+00,true,false,2018,input_register,float,true,Champer Heater,R_TCVal1,Current temperature reading from thermocouple in degrees Celsius
43638982-e740-42ad-b0c9-2711f3079576,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.380745+00,false,true,2012,holding_register,int32,false,Champer Heater,W_PIDPeriod1,PID calculation time period in milliseconds that determines control loop frequency
24d47ccc-fb82-4d82-a1ef-69b97221ebba,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,temp_max_limit,°C,0,1000,1000,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.477726+00,false,true,2016,holding_register,float,false,Champer Heater,W_HeaterMax1,Maximum temperature limit for the heater in degrees Celsius
ca61248a-9be5-43d2-a204-df6f15ef4fe7,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,power_on,boolean,0,1,0,1,2025-04-21 15:24:16.041814+00,2025-05-01 15:55:28.797314+00,false,true,0,coil,binary,true,Champer Heater,W_PID1,Controls whether the heater is powered on (1) or off (0)
efe5d5a2-fb6f-46af-8629-b7b2f478d80d,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.528329+00,false,false,2002,input_register,int32,false,Champer Heater,R_PIDVal1,Current PID controller output value as percentage of maximum power
dfd2c25d-72ca-4bfe-b795-1f210d0f7925,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,temperature_set,°C,0,1000,25,26,2025-04-21 15:24:16.041814+00,2025-05-01 15:55:37.132421+00,false,true,2000,holding_register,float,true,Champer Heater,W_HeaterSetVal1,Target temperature setpoint for the heater in degrees Celsius
723ae39b-88b5-46ec-b869-f57a50ce3e3f,de2a8d6b-0668-4479-b2a6-65efb8d3c6d4,temp_min_limit,°C,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.428688+00,false,true,2014,holding_register,float,false,Champer Heater,W_HeaterMin1,Minimum temperature limit for the heater in degrees Celsius
e5001e41-7b4e-4afd-aa78-3f862be12f0a,32419eab-9a27-4eea-852f-52dd669dbb10,valve_state,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.063892+00,false,true,11,coil,binary,true,Exhaust Gate Valve,W_Exhaust,Controls whether the valve is open (1) or closed (0)
e7ba1c3e-6a3d-4fd9-a07f-0976bd4df4cc,f071d4ad-70f8-460d-8b51-be4d8834c917,temp_max_limit,°C,0,1000,1000,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.109586+00,false,true,2038,holding_register,float,false,Frontline Heater,W_HeaterMax2,Maximum temperature limit for the heater in degrees Celsius
fb6c47f7-ad12-47a8-94c4-b42311f001ab,f071d4ad-70f8-460d-8b51-be4d8834c917,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.673973+00,false,true,2,coil,binary,true,Frontline Heater,W_PID2,Controls whether the heater is powered on (1) or off (0)
4567ba45-1c86-45d2-bf4d-b1cf306f387a,f071d4ad-70f8-460d-8b51-be4d8834c917,temperature_read,°C,0,1000,25.1348920936166,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.821072+00,true,false,2034,input_register,float,true,Frontline Heater,R_TCVal2,Current temperature reading from thermocouple in degrees Celsius
b9c159b6-7bbc-46ec-86a8-f47b4b0c98fc,f071d4ad-70f8-460d-8b51-be4d8834c917,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.91905+00,false,true,2028,holding_register,float,false,Frontline Heater,W_ki2,Integral gain coefficient for PID controller - determines response to accumulated error
705cfb63-5c04-40e4-874c-13b022430044,f071d4ad-70f8-460d-8b51-be4d8834c917,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.86953+00,false,true,2026,holding_register,float,false,Frontline Heater,W_kp2,Proportional gain coefficient for PID controller - determines response to current error
db6d1da3-6517-4412-ae99-0023a3d5a8e8,f071d4ad-70f8-460d-8b51-be4d8834c917,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.725964+00,false,true,3,coil,binary,false,Frontline Heater,W_PIDTune2,Activates PID autotune mode to automatically calculate optimal PID parameters
4ced68bf-468d-4ddf-b1bc-a52b110f9593,f071d4ad-70f8-460d-8b51-be4d8834c917,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.15554+00,false,false,2022,input_register,int32,false,Frontline Heater,R_PIDVal2,Current PID controller output value as percentage of maximum power
59551cec-d4c2-4ff6-9d5b-5460f8201b82,f071d4ad-70f8-460d-8b51-be4d8834c917,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.014723+00,false,true,2032,holding_register,int32,false,Frontline Heater,W_PIDPeriod2,PID calculation time period in milliseconds that determines control loop frequency
2dd5d506-696b-4f35-b374-7bcc84d644ac,f071d4ad-70f8-460d-8b51-be4d8834c917,temperature_set,°C,0,1000,25,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.772408+00,false,true,2020,holding_register,float,true,Frontline Heater,W_HeaterSetVal2,Target temperature setpoint for the heater in degrees Celsius
535aa1cf-1c00-41bc-8877-b35fac02c1cd,f071d4ad-70f8-460d-8b51-be4d8834c917,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:39.969507+00,false,true,2030,holding_register,float,false,Frontline Heater,W_kd2,Derivative gain coefficient for PID controller - determines response to rate of change of error
926216d4-d7e4-4456-ad01-9d324930276c,f071d4ad-70f8-460d-8b51-be4d8834c917,temp_min_limit,°C,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.061269+00,false,true,2036,holding_register,float,false,Frontline Heater,W_HeaterMin2,Minimum temperature limit for the heater in degrees Celsius
b48a22bf-461f-4c0f-8da9-b1544b0f3d70,9b5812c5-e619-4b24-b7ca-ac9d7119428d,zero_cal,sccm,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.35295+00,false,true,22,coil,binary,false,MFC 1,W_MFCZero1,Activates zero calibration procedure for the mass flow controller at minimum flow point
656f98b2-1d0f-4f65-a5d0-a3b2357bbeaf,9b5812c5-e619-4b24-b7ca-ac9d7119428d,scale_min,sccm,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.444781+00,false,true,2084,holding_register,float,false,MFC 1,W_MFCMin1,Minimum flow rate calibration value in standard cubic centimeters per minute (sccm)
8195ef00-f478-48ee-9ee0-e43cc265ef42,9b5812c5-e619-4b24-b7ca-ac9d7119428d,power_on,boolean,0,1,0,0,2025-04-21 15:24:16.041814+00,2025-05-01 15:54:45.494166+00,false,true,,,,true,MFC 1,,Controls whether the mass flow controller is powered on (1) or off (0)
3e0caa47-f18c-4daf-b0e8-17304ef8d8ce,9b5812c5-e619-4b24-b7ca-ac9d7119428d,flow_set,sccm,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.25792+00,false,true,2086,holding_register,float,true,MFC 1,W_MFCVal1,Target flow rate setpoint for the mass flow controller in standard cubic centimeters per minute (sccm)
35969620-6843-4130-8eca-d6b62dc74dbf,9b5812c5-e619-4b24-b7ca-ac9d7119428d,flow_read,sccm,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.3069+00,true,false,2082,input_register,float,true,MFC 1,R_MFCVal1,Current flow rate reading from the mass flow controller in standard cubic centimeters per minute (sccm)
4c2e51ab-d694-4d85-8c26-01c0ec732e1e,9b5812c5-e619-4b24-b7ca-ac9d7119428d,scale_min_voltage,V,0,10,0,,2025-05-03 19:50:15.489988+00,2025-05-03 19:50:15.489988+00,false,true,2100,holding_register,float,false,MFC 1,W_MFCMinV1,Minimum voltage calibration value for the MFC analog input (typically 0-5V or 0-10V scale)
83b03e5c-ec49-4123-80e6-8043302bbe3d,9b5812c5-e619-4b24-b7ca-ac9d7119428d,span_cal,sccm,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.398808+00,false,true,21,coil,binary,false,MFC 1,W_MFCSpan1,Activates span calibration procedure for the mass flow controller at maximum flow point
12db5c62-1791-4b52-85e7-491965dc02e9,9b5812c5-e619-4b24-b7ca-ac9d7119428d,scale_max,sccm,0,200,200,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.489921+00,false,true,2080,holding_register,float,false,MFC 1,W_MFCMax1,Maximum flow rate calibration value in standard cubic centimeters per minute (sccm)
a9db4b32-e34a-4cf1-82ac-eb32ce63ca2d,9b5812c5-e619-4b24-b7ca-ac9d7119428d,scale_max_voltage,V,0,10,10,,2025-05-03 19:50:15.489988+00,2025-05-03 19:50:15.489988+00,false,true,2098,holding_register,float,false,MFC 1,W_MFCMaxV1,Maximum voltage calibration value for the MFC analog input (typically 0-5V or 0-10V scale)
475ea660-2251-4d91-bdbd-0766a8655ddd,1e26eeff-9db1-4da5-bf33-fd16f81816f9,zero_cal,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.677592+00,false,true,,,,false,Nitrogen Generator,,Activates zero calibration procedure for the nitrogen purity sensor at minimum purity point
5090a678-2d53-4bab-bc81-977b47190c51,1e26eeff-9db1-4da5-bf33-fd16f81816f9,scale_max,%,0,100,100,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.818297+00,false,true,,,,false,Nitrogen Generator,,Maximum purity calibration value as percentage (%)
31f98043-793e-4b96-aa2c-ef4aa70751cb,1e26eeff-9db1-4da5-bf33-fd16f81816f9,fault_status,boolean,0,1,0,,2025-05-03 19:51:55.738045+00,2025-05-03 19:51:55.738045+00,false,false,36,discrete_input,binary,true,Nitrogen Generator,R_N2Fault,Indicates whether the nitrogen generator is in fault state (1) or normal operation (0)
1f2b1f8f-a756-4abb-bd0f-0bf05b9888b3,1e26eeff-9db1-4da5-bf33-fd16f81816f9,scale_min,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.770839+00,false,true,,,,false,Nitrogen Generator,,Minimum purity calibration value as percentage (%)
9f5387b8-a1b8-4b44-b4a5-be8134e834c5,1e26eeff-9db1-4da5-bf33-fd16f81816f9,span_cal,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.723279+00,false,true,,,,false,Nitrogen Generator,,Activates span calibration procedure for the nitrogen purity sensor at maximum purity point
3f9fffa2-3176-43c3-a159-ffd4c3aadbb8,1e26eeff-9db1-4da5-bf33-fd16f81816f9,purity_read,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.627413+00,false,false,35,discrete_input,binary,true,Nitrogen Generator,R_N2Ready,Current nitrogen purity reading as percentage (%) of total gas volume
9c53f4ef-5506-4a45-9718-af8a7b233056,1e26eeff-9db1-4da5-bf33-fd16f81816f9,power_on,boolean,0,1,0,,2025-05-03 19:51:55.738045+00,2025-05-03 19:51:55.738045+00,false,true,37,coil,binary,true,Nitrogen Generator,W_N2Generator,Controls whether the nitrogen generator is powered on (1) or off (0)
e00b0f66-3c05-48a1-8318-f7d1da5f628e,73517548-14c3-4607-8acb-155bfa92eb1a,temperature_read,°C,0,250,25.1348920936166,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.946222+00,false,false,2110,input_register,float,true,Precursor 1 Heater,R_TCVal4,Current temperature reading from thermocouple in degrees Celsius
940c3d48-dc75-4cef-8041-383df36d0d40,73517548-14c3-4607-8acb-155bfa92eb1a,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.802251+00,false,true,23,coil,binary,true,Precursor 1 Heater,W_PID4,Controls whether the heater is powered on (1) or off (0)
bb9ebcda-a4a2-40ec-85b5-9d62a5cdb1ff,73517548-14c3-4607-8acb-155bfa92eb1a,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.489721+00,false,false,2116,input_register,int32,false,Precursor 1 Heater,R_PIDVal4,Current PID controller output value as percentage of maximum power
265d5d44-fd43-4274-a0f1-d49026f863af,73517548-14c3-4607-8acb-155bfa92eb1a,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.347504+00,false,true,2108,holding_register,int32,false,Precursor 1 Heater,W_PIDPeriod4,PID calculation time period in milliseconds that determines control loop frequency
d0f19464-4af7-4bd4-9906-d29fe6a180e4,73517548-14c3-4607-8acb-155bfa92eb1a,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.849997+00,false,true,24,coil,binary,false,Precursor 1 Heater,W_PIDTune4,Activates PID autotune mode to automatically calculate optimal PID parameters
5de620f7-c5b2-4b2f-a13c-49967ad15524,73517548-14c3-4607-8acb-155bfa92eb1a,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.994784+00,false,true,2102,holding_register,float,false,Precursor 1 Heater,W_kp4,Proportional gain coefficient for PID controller - determines response to current error
6107c0d1-583d-4faa-b58d-ccaca4666fdc,73517548-14c3-4607-8acb-155bfa92eb1a,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.255034+00,false,true,2104,holding_register,float,false,Precursor 1 Heater,W_ki4,Integral gain coefficient for PID controller - determines response to accumulated error
313ed808-d2c7-4694-994d-d98d3b2a30b5,73517548-14c3-4607-8acb-155bfa92eb1a,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.299103+00,false,true,2106,holding_register,float,false,Precursor 1 Heater,W_kd4,Derivative gain coefficient for PID controller - determines response to rate of change of error
38f835ca-2d10-44ef-8400-4918b27d77dc,73517548-14c3-4607-8acb-155bfa92eb1a,temp_min_limit,°C,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.396685+00,false,true,2114,holding_register,float,false,Precursor 1 Heater,W_HeaterMin4,Minimum temperature limit for the heater in degrees Celsius
15a77e1b-b0ec-404d-ad87-45dbd1fd5fd2,73517548-14c3-4607-8acb-155bfa92eb1a,temperature_set,°C,0,250,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.89719+00,false,true,2112,holding_register,float,true,Precursor 1 Heater,W_HeaterSetVal4,Target temperature setpoint for the heater in degrees Celsius
a4bf7086-0497-4bf8-8e2c-6368c9581e2a,73517548-14c3-4607-8acb-155bfa92eb1a,temp_max_limit,°C,0,250,250,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.442498+00,false,true,2118,holding_register,float,false,Precursor 1 Heater,W_HeaterMax4,Maximum temperature limit for the heater in degrees Celsius
d453ed9f-ed5e-4fff-bba4-f51d101b97db,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.87301+00,false,true,2124,holding_register,float,false,Precursor 2 Heater,W_ki5,
f90fae9a-d297-4d85-b170-2f157e716432,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,temperature_read,°C,0,250,25.0401879545678,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.77716+00,false,false,2132,input_register,float,true,Precursor 2 Heater,R_TCVal5,
b382ad1d-d9d1-4a94-b9fa-5a962afe98a7,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,temp_min_limit,°C,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.01484+00,false,true,2138,holding_register,float,false,Precursor 2 Heater,W_HeaterMin5,
7e20f66d-ea98-4893-a988-618608855eb4,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.824879+00,false,true,2122,holding_register,float,false,Precursor 2 Heater,W_kp5,
774f7d29-e823-4b98-8e14-3aac77bd7599,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.920141+00,false,true,2126,holding_register,float,false,Precursor 2 Heater,W_kd5,
65bc0885-e5fa-49e8-96d9-f1ef592f1c20,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,temp_max_limit,°C,0,250,250,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.062636+00,false,true,2140,holding_register,float,false,Precursor 2 Heater,W_HeaterMax5,
5b68242e-aabe-4bd7-93b3-5f0544623668,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.966632+00,false,true,2128,holding_register,int32,false,Precursor 2 Heater,W_PIDPeriod5,
3865e2cc-de9b-46ee-bc7d-05a50c6350ce,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.107946+00,false,false,2134,input_register,int32,false,Precursor 2 Heater,R_PIDVal5,
08c938fc-63e0-4f71-b8a7-8af3ca8524b3,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.68056+00,false,true,26,coil,binary,false,Precursor 2 Heater,W_PIDTune5,
3c215451-4f30-438b-8ff9-fc0ee2b6f8ab,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:32.633158+00,false,true,25,coil,binary,true,Precursor 2 Heater,W_PID5,
108b3663-ac43-4d4b-af14-41f13a7b500f,a6ce50d1-41a4-4130-b91c-8cf0ce577d5a,temperature_set,°C,0,250,0,250,2025-04-21 15:24:16.041814+00,2025-04-30 20:07:28.322506+00,false,true,2130,holding_register,float,true,Precursor 2 Heater,W_HeaterSetVal5,
19a3bd3a-a55e-4fe1-bc8a-858943e4707a,12060510-4656-4d66-858b-32dc3a12132f,temp_max_limit,°C,0,250,250,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.68099+00,false,true,2160,holding_register,float,false,Precursor 3 Heater,W_HeaterMax6,Maximum temperature limit for the heater in degrees Celsius
7f1b3a8a-03ea-494d-b4b3-6b4ea64185cc,12060510-4656-4d66-858b-32dc3a12132f,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.48857+00,false,true,2150,holding_register,float,false,Precursor 3 Heater,W_ki6,Integral gain coefficient for PID controller - determines response to accumulated error
ffea2ebf-7bc4-4d6a-a66d-be6e70819b17,12060510-4656-4d66-858b-32dc3a12132f,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.441661+00,false,true,2152,holding_register,float,false,Precursor 3 Heater,W_kp6,Proportional gain coefficient for PID controller - determines response to current error
c2f947a1-3456-49e1-8368-b6370d0b3593,12060510-4656-4d66-858b-32dc3a12132f,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.301338+00,false,true,28,coil,binary,false,Precursor 3 Heater,W_PIDTune6,Activates PID autotune mode to automatically calculate optimal PID parameters
ccff6e5f-ce1e-462d-bdc8-10ac0173ec7c,12060510-4656-4d66-858b-32dc3a12132f,temperature_set,°C,0,250,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.348906+00,false,true,2144,holding_register,float,true,Precursor 3 Heater,W_HeaterSetVal6,Target temperature setpoint for the heater in degrees Celsius
894973c4-4796-4a04-b7c7-f67d4d31fa79,12060510-4656-4d66-858b-32dc3a12132f,temperature_read,°C,0,250,25.0401879545678,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.396483+00,false,false,2146,input_register,float,true,Precursor 3 Heater,R_TCVal6,Current temperature reading from thermocouple in degrees Celsius
25c61abd-bf60-49c9-868d-f6124af31be8,12060510-4656-4d66-858b-32dc3a12132f,temp_min_limit,°C,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.632924+00,false,true,2158,holding_register,float,false,Precursor 3 Heater,W_HeaterMin6,Minimum temperature limit for the heater in degrees Celsius
9c2d6a54-f476-4142-8846-02a5b4b215bf,12060510-4656-4d66-858b-32dc3a12132f,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.583986+00,false,true,2142,holding_register,int32,false,Precursor 3 Heater,W_PIDPeriod6,PID calculation time period in milliseconds that determines control loop frequency
83dd3549-cdc6-424f-8e57-4f37ea3e478c,12060510-4656-4d66-858b-32dc3a12132f,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.729035+00,false,false,2154,input_register,int32,false,Precursor 3 Heater,R_PIDVal6,Current PID controller output value as percentage of maximum power
d09fa832-5a9a-42ca-bc5c-82e6d7dce529,12060510-4656-4d66-858b-32dc3a12132f,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.535865+00,false,true,2148,holding_register,float,false,Precursor 3 Heater,W_kd6,Derivative gain coefficient for PID controller - determines response to rate of change of error
687cf16a-8d3d-45ce-8a94-d20ec07f6dcd,12060510-4656-4d66-858b-32dc3a12132f,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.249627+00,false,true,27,coil,binary,true,Precursor 3 Heater,W_PID6,Controls whether the heater is powered on (1) or off (0)
b6ffc326-6445-440f-9642-39e86953b399,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.870175+00,false,true,29,coil,binary,true,Precursor 4 Heater,W_PID7,Controls whether the heater is powered on (1) or off (0)
74f67e21-e58f-4a68-b7ec-73556fab18cf,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,temp_min_limit,°C,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.255033+00,false,true,2178,holding_register,float,false,Precursor 4 Heater,W_HeaterMin7,Minimum temperature limit for the heater in degrees Celsius
7497ae20-231a-4742-81d6-eebd405b6b20,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,temp_max_limit,°C,0,250,250,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.302807+00,false,true,2180,holding_register,float,false,Precursor 4 Heater,W_HeaterMax7,Maximum temperature limit for the heater in degrees Celsius
a0fa352f-8ff5-4151-b3be-fe63a4048c2a,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.160607+00,false,true,2170,holding_register,float,false,Precursor 4 Heater,W_kd7,Derivative gain coefficient for PID controller - determines response to rate of change of error
7d7f5510-f71c-4563-8a24-b3cfba45ade8,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.112606+00,false,true,2168,holding_register,float,false,Precursor 4 Heater,W_ki7,Integral gain coefficient for PID controller - determines response to accumulated error
d65ac2bb-e05b-40c2-9fb3-12f41ffeb3af,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.06618+00,false,true,2166,holding_register,float,false,Precursor 4 Heater,W_kp7,Proportional gain coefficient for PID controller - determines response to current error
20c3f03f-087f-4bd6-bfb9-ab75fc540308,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.92069+00,false,true,30,coil,binary,false,Precursor 4 Heater,W_PIDTune7,Activates PID autotune mode to automatically calculate optimal PID parameters
482de0f2-1db5-4a6d-83c2-45716cdb1a67,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,temperature_set,°C,0,250,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:33.969878+00,false,true,2164,holding_register,float,true,Precursor 4 Heater,W_HeaterSetVal7,Target temperature setpoint for the heater in degrees Celsius
f4a5ae09-a244-4419-887d-37ceeb17a347,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.205655+00,false,true,2162,holding_register,int32,false,Precursor 4 Heater,W_PIDPeriod7,PID calculation time period in milliseconds that determines control loop frequency
8b49be58-fe1b-44ab-913f-ba55a20d5a6a,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.347866+00,false,false,2174,input_register,int32,false,Precursor 4 Heater,R_PIDVal7,Current PID controller output value as percentage of maximum power
fc68de5c-d649-47e1-ace8-9f0245be03a2,0981d5ef-e608-45f2-ab4d-4d7d19a3c272,temperature_read,°C,0,250,25.0401879545678,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.018504+00,false,false,2172,input_register,float,true,Precursor 4 Heater,R_TCVal7,Current temperature reading from thermocouple in degrees Celsius
d69d1937-1e06-4118-a960-02f0b9283890,8b26848e-74d2-4af9-9c76-7f5481cd4d61,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.484328+00,false,true,,,,true,Precursor 5 Heater,,
f322b952-b942-4365-896b-0faa093385be,8b26848e-74d2-4af9-9c76-7f5481cd4d61,temp_max_limit,°C,0,250,250,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.915215+00,false,true,,,,false,Precursor 5 Heater,,
d8a13ead-e9d2-45e4-acf1-c59701cbb84a,8b26848e-74d2-4af9-9c76-7f5481cd4d61,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.775552+00,false,true,,,,false,Precursor 5 Heater,,
ebf3ad52-593e-433d-92a0-d47048446b35,8b26848e-74d2-4af9-9c76-7f5481cd4d61,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.728179+00,false,true,,,,false,Precursor 5 Heater,,
78647b39-e712-46d3-a122-7e471564e292,8b26848e-74d2-4af9-9c76-7f5481cd4d61,temperature_set,°C,0,250,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.586099+00,false,true,,,,true,Precursor 5 Heater,,
78aee73c-bda3-4f79-9554-71a7a8985030,8b26848e-74d2-4af9-9c76-7f5481cd4d61,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.821377+00,false,true,,,,false,Precursor 5 Heater,,
668ff6e6-6dcc-43c1-9726-0599595908e0,8b26848e-74d2-4af9-9c76-7f5481cd4d61,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.681293+00,false,true,,,,false,Precursor 5 Heater,,
c2c97edd-d34c-4a08-87d7-cf28731a47cb,8b26848e-74d2-4af9-9c76-7f5481cd4d61,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.537167+00,false,true,,,,false,Precursor 5 Heater,,
bfb4e463-b31f-40ed-a119-2430abf94600,8b26848e-74d2-4af9-9c76-7f5481cd4d61,temperature_read,°C,0,250,25.0401879545678,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.633015+00,false,false,,,,true,Precursor 5 Heater,,
253386d3-9680-4778-bdaf-3a0488d7ea6c,8b26848e-74d2-4af9-9c76-7f5481cd4d61,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.960611+00,false,false,,,,false,Precursor 5 Heater,,
5f9843bc-2b88-426d-a693-cbbee8356169,8b26848e-74d2-4af9-9c76-7f5481cd4d61,temp_min_limit,°C,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:34.865429+00,false,true,,,,false,Precursor 5 Heater,,
9e6c88b2-950a-4ad3-a308-e49d9681a24f,3392d426-5c17-4106-8877-c6d1e1ffbfc7,autotune_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.154386+00,false,true,,,,false,Precursor 6 Heater,,Activates PID autotune mode to automatically calculate optimal PID parameters
5a5de52e-6afa-4aa3-9072-fcbfe2f9e797,3392d426-5c17-4106-8877-c6d1e1ffbfc7,pid_output,%,0,100,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.590661+00,false,false,,,,false,Precursor 6 Heater,,Current PID controller output value as percentage of maximum power
38ba7869-ab40-4e26-9f8c-cabfe55c4936,3392d426-5c17-4106-8877-c6d1e1ffbfc7,temp_max_limit,°C,0,250,250,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.545332+00,false,true,,,,false,Precursor 6 Heater,,Maximum temperature limit for the heater in degrees Celsius
9c698872-8b48-44dc-861e-8fe0a9425aa4,3392d426-5c17-4106-8877-c6d1e1ffbfc7,ki,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.348161+00,false,true,,,,false,Precursor 6 Heater,,Integral gain coefficient for PID controller - determines response to accumulated error
f0f903cd-5ad8-484a-8ec2-cc9d992b8b56,3392d426-5c17-4106-8877-c6d1e1ffbfc7,temperature_read,°C,0,250,25.0401879545678,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.250362+00,false,false,,,,true,Precursor 6 Heater,,Current temperature reading from thermocouple in degrees Celsius
d0713947-7720-456d-a32c-60b17b94f09a,3392d426-5c17-4106-8877-c6d1e1ffbfc7,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.101986+00,false,true,,,,true,Precursor 6 Heater,,Controls whether the heater is powered on (1) or off (0)
51ab2e39-50cf-4208-a5e5-a403925a5eff,3392d426-5c17-4106-8877-c6d1e1ffbfc7,kd,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.397731+00,false,true,,,,false,Precursor 6 Heater,,Derivative gain coefficient for PID controller - determines response to rate of change of error
ae17e2bd-89fe-4a9a-8104-0ec04e69de31,3392d426-5c17-4106-8877-c6d1e1ffbfc7,kp,,0,1000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.298575+00,false,true,,,,false,Precursor 6 Heater,,Proportional gain coefficient for PID controller - determines response to current error
4840dab1-048f-4b7c-ad96-4cecccc32780,3392d426-5c17-4106-8877-c6d1e1ffbfc7,temp_min_limit,°C,0,200,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.495816+00,false,true,,,,false,Precursor 6 Heater,,Minimum temperature limit for the heater in degrees Celsius
dd6e2e4f-e72f-4bde-9a74-d252ee7eb487,3392d426-5c17-4106-8877-c6d1e1ffbfc7,temperature_set,°C,0,250,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.202549+00,false,true,,,,true,Precursor 6 Heater,,Target temperature setpoint for the heater in degrees Celsius
228b9d22-4edd-4c95-9b1e-a22a9c9da7f9,3392d426-5c17-4106-8877-c6d1e1ffbfc7,pid_period,ms,10,5000,10,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:35.446216+00,false,true,,,,false,Precursor 6 Heater,,PID calculation time period in milliseconds that determines control loop frequency
45712c4d-dcc0-46a7-9e16-12c810fa3439,1d1c32d1-68c0-46d3-8bd6-0d3c31e045c6,scale_min_voltage,V,0,10,0,,2025-05-03 19:51:59.862121+00,2025-05-03 19:51:59.862121+00,false,true,2066,holding_register,float,false,Pressure Gauge 1,W_PGMinV1,Minimum voltage calibration value for the pressure gauge analog input (typically 0-5V or 0-10V scale)
8fe19753-ebac-47ce-8461-a713b4e42695,1d1c32d1-68c0-46d3-8bd6-0d3c31e045c6,pressure_read,Pa,0,100000,0.0100312483129754,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.295489+00,true,false,2060,input_register,float,true,Pressure Gauge 1,R_PGVal1,Current pressure reading from the gauge in Pascals (Pa)
35dc8e4c-06bc-4c0e-adbf-f045c1322f1a,1d1c32d1-68c0-46d3-8bd6-0d3c31e045c6,scale_max,Pa,0,100000,100000,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.386738+00,false,true,2062,holding_register,float,false,Pressure Gauge 1,W_PGMax1,Maximum pressure calibration value in Pascals (Pa)
27b5f623-a88e-4a94-aba2-58cc30c5257c,1d1c32d1-68c0-46d3-8bd6-0d3c31e045c6,zero_cal,Pa,0,100000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.434897+00,false,true,6,coil,binary,false,Pressure Gauge 1,W_PGZero1,Activates zero calibration procedure for the pressure gauge at minimum pressure point
538fcee5-09ec-45ba-83e0-62b73761bf9a,1d1c32d1-68c0-46d3-8bd6-0d3c31e045c6,span_cal,Pa,0,100000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.482895+00,false,true,7,coil,binary,false,Pressure Gauge 1,W_PGSpan1,Activates span calibration procedure for the pressure gauge at maximum pressure point
7f9ede59-32bd-4420-91e1-c5bc7b077faf,1d1c32d1-68c0-46d3-8bd6-0d3c31e045c6,scale_min,Pa,0,100000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.341103+00,false,true,2064,holding_register,float,false,Pressure Gauge 1,W_PGMin1,Minimum pressure calibration value in Pascals (Pa)
b2001fea-11d7-4aed-9856-c9206c70c27f,1d1c32d1-68c0-46d3-8bd6-0d3c31e045c6,scale_max_voltage,V,0,10,10,,2025-05-03 19:51:59.862121+00,2025-05-03 19:51:59.862121+00,false,true,2068,holding_register,float,false,Pressure Gauge 1,W_PGMaxV1,Maximum voltage calibration value for the pressure gauge analog input (typically 0-5V or 0-10V scale)
d685d5b4-012e-4f23-982c-6bb4c4b23adf,4e1d6b50-bcbd-4a43-be0e-ff0d37f61669,span_cal,Pa,0,100000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.820556+00,false,true,9,coil,binary,false,Pressure Gauge 2,W_PGSpan2,Activates span calibration procedure for the pressure gauge at maximum pressure point
00950d67-97d8-441d-907f-1627409c75d8,4e1d6b50-bcbd-4a43-be0e-ff0d37f61669,scale_max_voltage,V,0,10,10,,2025-05-03 19:51:59.862121+00,2025-05-03 19:51:59.862121+00,false,true,2078,holding_register,float,false,Pressure Gauge 2,W_PGMaxV2,Maximum voltage calibration value for the pressure gauge analog input (typically 0-5V or 0-10V scale)
5cd93dc4-7ac9-4891-a5c5-f6317f44b375,4e1d6b50-bcbd-4a43-be0e-ff0d37f61669,scale_min_voltage,V,0,10,0,,2025-05-03 19:51:59.862121+00,2025-05-03 19:51:59.862121+00,false,true,2076,holding_register,float,false,Pressure Gauge 2,W_PGMinV2,Minimum voltage calibration value for the pressure gauge analog input (typically 0-5V or 0-10V scale)
500c0329-946e-48c6-9b52-c08e65bd0292,4e1d6b50-bcbd-4a43-be0e-ff0d37f61669,pressure_read,Pa,0,100000,0.0100312483129754,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.624535+00,false,false,2072,input_register,float,true,Pressure Gauge 2,R_PGVal2,Current pressure reading from the gauge in Pascals (Pa)
e4464c5a-cc47-4b8e-95f0-d0c5c969270c,4e1d6b50-bcbd-4a43-be0e-ff0d37f61669,scale_min,Pa,0,100000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.676761+00,false,true,2074,holding_register,float,false,Pressure Gauge 2,W_PGMin2,Minimum pressure calibration value in Pascals (Pa)
61342cfe-7a0c-4ca4-a30b-1770b9e38e2d,4e1d6b50-bcbd-4a43-be0e-ff0d37f61669,scale_max,Pa,0,100000,100000,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.725188+00,false,true,2070,holding_register,float,false,Pressure Gauge 2,W_PGMax2,Maximum pressure calibration value in Pascals (Pa)
8f6c5108-58e2-4efd-9bfe-675e640decb7,4e1d6b50-bcbd-4a43-be0e-ff0d37f61669,zero_cal,Pa,0,100000,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.773157+00,false,true,8,coil,binary,false,Pressure Gauge 2,W_PGZero2,Activates zero calibration procedure for the pressure gauge at minimum pressure point
9917618c-7325-4771-a771-65b42c6d6c73,5e0761e6-d148-4481-ba4a-621a467117a4,power_on,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:40.920979+00,false,true,10,coil,binary,true,Vacuum Pump,W_Pump,Controls whether the vacuum pump is powered on (1) or off (0)
c6d493fa-adf3-4784-bb80-3425dd276d49,1a6385bf-8998-4849-bd7c-db8bd25eab1a,valve_state,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:41.957613+00,false,true,15,coil,binary,true,Valve 1,W_Valve1,Controls whether the valve is open (1) or closed (0)
846bc6d6-04df-4318-affb-b97cf7238793,6577fb1a-1df4-4166-8379-0a06f4b36540,valve_state,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.103371+00,false,true,16,coil,binary,true,Valve 2,W_Valve2,Controls whether the valve is open (1) or closed (0)
896208fd-0e1f-49a2-9ef6-46ab0d341bee,694253db-af80-4b6b-83b7-9d1bec9b6887,valve_state,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.248937+00,false,true,17,coil,binary,true,Valve 3,W_Valve3,Controls whether the valve is open (1) or closed (0)
5adac7f8-816a-45bb-8f6e-ca45b8b4330f,d7bea2dd-78f3-4a65-986d-ca73822fd023,valve_state,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.381996+00,false,true,18,coil,binary,true,Valve 4,W_Valve4,Controls whether the valve is open (1) or closed (0)
fe443faf-947c-4d15-a5b8-959891cf0930,8ff04295-e3ae-4c31-b503-565904665815,valve_state,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.52326+00,false,true,19,coil,binary,true,Valve 5,W_Valve5,Controls whether the valve is open (1) or closed (0)
78cdc7b1-25dc-42b9-b8af-a9a615305ac9,2bd08e5b-dc96-48d7-b742-4792daa2b45d,valve_state,boolean,0,1,0,,2025-04-21 15:24:16.041814+00,2025-04-22 11:30:42.666179+00,false,true,20,coil,binary,true,Valve 6,W_Valve6,Controls whether the valve is open (1) or closed (0)